{
  "instance_id": "siemens_sgt300_gearbox_brush_turbogen",
  "description": "Parex · Turbogenerador SGT300 A (Siemens SGT-300 + planetary gearbox + Brush DAX). Bently 3500 Modbus Gateway 192.168.1.163. MISMO servidor que SGT300B (segundo colector).",
  "modbus": {
    "server_ip": "192.168.1.163",
    "port": 502,
    "unit_id": 1,
    "registers_per_value": 2,
    "byte_order": "ABCD",
    "_byte_order_options": [
      "ABCD = big-endian (default Bently)",
      "CDAB = word-swapped",
      "BADC = byte-swapped",
      "DCBA = little-endian full"
    ]
  },
  "poll_interval_seconds": 10,
  "read_interval_seconds": 1.0,
  "aggregate": "peak",
  "_peak_hold_note": "collector v1.1+: lee el Modbus cada read_interval_seconds (1s, = refresh del 3500) y POSTea el PICO por sensor cada poll_interval_seconds (10s). Captura transitorios <10s sin inflar storage. aggregate='last' = comportamiento viejo (1 lectura instantánea).",
  "_units_note": "Parex SGT300: proximidad µm pp, velocidad mm/s rms, aceleración g rms. Si dry-run da absurdos, probar byte_order CDAB.",
  "registers": {
    "6001": {
      "kind": "speed",
      "variable": "Velocidad Turbina",
      "metric": "Direct",
      "unit": "rpm",
      "encoding": "float32"
    },
    "6003": {
      "kind": "speed",
      "variable": "Velocidad Generador",
      "metric": "Direct",
      "unit": "rpm",
      "encoding": "float32"
    },
    "6005": {
      "kind": "sensor",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 1,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Turbina DE"
    },
    "6007": {
      "kind": "diagnostic",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6009": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6011": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6013": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6015": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6017": {
      "kind": "sensor",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 1,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Turbina DE"
    },
    "6019": {
      "kind": "diagnostic",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6021": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6023": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6025": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6027": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6029": {
      "kind": "sensor",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 2,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Turbina NDE"
    },
    "6031": {
      "kind": "diagnostic",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6033": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6035": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6037": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6039": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6041": {
      "kind": "sensor",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 2,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Turbina NDE"
    },
    "6043": {
      "kind": "diagnostic",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6045": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6047": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6049": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6051": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6053": {
      "kind": "sensor",
      "sensor_label": "3Y_V",
      "variable": "3YV VEL Gearbox",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32",
      "plane": 3,
      "direction": "Y",
      "sensor_type": "velocity",
      "location": "VEL Gearbox"
    },
    "6055": {
      "kind": "diagnostic",
      "sensor_label": "3Y_V",
      "variable": "3YV VEL Gearbox",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6069": {
      "kind": "sensor",
      "sensor_label": "4X_V",
      "variable": "4XV VEL starter",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32",
      "plane": 4,
      "direction": "X",
      "sensor_type": "velocity",
      "location": "VEL starter"
    },
    "6071": {
      "kind": "diagnostic",
      "sensor_label": "4X_V",
      "variable": "4XV VEL starter",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6073": {
      "kind": "sensor",
      "sensor_label": "4X_A",
      "variable": "4XA ACCEL starter",
      "metric": "Direct",
      "unit": "g rms",
      "encoding": "float32",
      "plane": 4,
      "direction": "X",
      "sensor_type": "accelerometer",
      "location": "ACCEL starter"
    },
    "6075": {
      "kind": "diagnostic",
      "sensor_label": "4X_A",
      "variable": "4XA ACCEL starter",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6077": {
      "kind": "sensor",
      "sensor_label": "4Y_V",
      "variable": "4YV VEL bomba",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "velocity",
      "location": "VEL bomba"
    },
    "6079": {
      "kind": "diagnostic",
      "sensor_label": "4Y_V",
      "variable": "4YV VEL bomba",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6081": {
      "kind": "sensor",
      "sensor_label": "4Y_A",
      "variable": "4YA ACCEL bomba",
      "metric": "Direct",
      "unit": "g rms",
      "encoding": "float32",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "accelerometer",
      "location": "ACCEL bomba"
    },
    "6083": {
      "kind": "diagnostic",
      "sensor_label": "4Y_A",
      "variable": "4YA ACCEL bomba",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6085": {
      "kind": "sensor",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Gearbox"
    },
    "6087": {
      "kind": "diagnostic",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6089": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6091": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6093": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6095": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6109": {
      "kind": "sensor",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 4,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Gearbox"
    },
    "6111": {
      "kind": "diagnostic",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6113": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6115": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6117": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6119": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6133": {
      "kind": "sensor",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 5,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "GEN DE"
    },
    "6135": {
      "kind": "diagnostic",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6137": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6139": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6141": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6143": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6145": {
      "kind": "sensor",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 5,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "GEN DE"
    },
    "6147": {
      "kind": "diagnostic",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6149": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6151": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6153": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6155": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6157": {
      "kind": "sensor",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 6,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "GEN NDE"
    },
    "6159": {
      "kind": "diagnostic",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6161": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6163": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6165": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6167": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6169": {
      "kind": "sensor",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32",
      "plane": 6,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "GEN NDE"
    },
    "6171": {
      "kind": "diagnostic",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6173": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6175": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6177": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6179": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    }
  }
}