{
  "instance_id": "turbina_sgt300_b",
  "description": "Parex · Turbogenerador SGT300 B (Siemens SGT-300 + gearbox + Generador Hyundai Ideal). Bently 3500 Modbus Gateway 192.168.1.228. Servidor de sitio alcanza el gateway (src 192.168.1.102).",
  "modbus": {
    "server_ip": "192.168.1.228",
    "port": 502,
    "unit_id": 1,
    "registers_per_value": 2,
    "byte_order": "ABCD",
    "_byte_order_options": [
      "ABCD = big-endian (default Bently)",
      "CDAB = word-swapped",
      "BADC = byte-swapped",
      "DCBA = little-endian full"
    ]
  },
  "poll_interval_seconds": 10,
  "read_interval_seconds": 1.0,
  "aggregate": "peak",
  "_peak_hold_note": "collector v1.1+: lee el Modbus cada read_interval_seconds (1s, = refresh del 3500) y POSTea el PICO por sensor cada poll_interval_seconds (10s). Captura transitorios <10s sin inflar storage. aggregate='last' = comportamiento viejo (1 lectura instantánea).",
  "_units_note": "Parex SGT300: proximidad µm pp, velocidad mm/s rms, aceleración g rms (confirmado por el cliente). Si el dry-run da números absurdos, probar byte_order CDAB.",
  "registers": {
    "6001": {
      "kind": "speed",
      "variable": "Velocidad Turbina",
      "metric": "Direct",
      "unit": "rpm",
      "encoding": "float32"
    },
    "6003": {
      "kind": "speed",
      "variable": "Velocidad Generador",
      "metric": "Direct",
      "unit": "rpm",
      "encoding": "float32"
    },
    "6005": {
      "kind": "sensor",
      "sensor_label": "1Y_D",
      "plane": 1,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Turbina DE",
      "variable": "1YD Turbina DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6007": {
      "kind": "diagnostic",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6009": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6011": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6013": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6015": {
      "kind": "vector",
      "sensor_label": "1Y_D",
      "variable": "1YD Turbina DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6017": {
      "kind": "sensor",
      "sensor_label": "1X_D",
      "plane": 1,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Turbina DE",
      "variable": "1XD Turbina DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6019": {
      "kind": "diagnostic",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6021": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6023": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6025": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6027": {
      "kind": "vector",
      "sensor_label": "1X_D",
      "variable": "1XD Turbina DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6029": {
      "kind": "sensor",
      "sensor_label": "2Y_D",
      "plane": 2,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Turbina NDE",
      "variable": "2YD Turbina NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6031": {
      "kind": "diagnostic",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6033": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6035": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6037": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6039": {
      "kind": "vector",
      "sensor_label": "2Y_D",
      "variable": "2YD Turbina NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6041": {
      "kind": "sensor",
      "sensor_label": "2X_D",
      "plane": 2,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Turbina NDE",
      "variable": "2XD Turbina NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6043": {
      "kind": "diagnostic",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6045": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6047": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6049": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6051": {
      "kind": "vector",
      "sensor_label": "2X_D",
      "variable": "2XD Turbina NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6061": {
      "kind": "sensor",
      "sensor_label": "3Y_V",
      "plane": 3,
      "direction": "Y",
      "sensor_type": "velocity",
      "location": "Gearbox",
      "variable": "3YV VEL Gearbox",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32"
    },
    "6063": {
      "kind": "diagnostic",
      "sensor_label": "3Y_V",
      "variable": "3YV VEL Gearbox",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6065": {
      "kind": "sensor",
      "sensor_label": "3Y_A",
      "plane": 3,
      "direction": "Y",
      "sensor_type": "accelerometer",
      "location": "Gearbox",
      "variable": "3YA ACCEL Gearbox",
      "metric": "Direct",
      "unit": "g rms",
      "encoding": "float32"
    },
    "6067": {
      "kind": "diagnostic",
      "sensor_label": "3Y_A",
      "variable": "3YA ACCEL Gearbox",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6069": {
      "kind": "sensor",
      "sensor_label": "4Y_V",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "velocity",
      "location": "Gearbox",
      "variable": "4YV VEL bomba",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32"
    },
    "6071": {
      "kind": "diagnostic",
      "sensor_label": "4Y_V",
      "variable": "4YV VEL bomba",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6073": {
      "kind": "sensor",
      "sensor_label": "4Y_A",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "accelerometer",
      "location": "Gearbox",
      "variable": "4YA ACCEL bomba",
      "metric": "Direct",
      "unit": "g rms",
      "encoding": "float32"
    },
    "6075": {
      "kind": "diagnostic",
      "sensor_label": "4Y_A",
      "variable": "4YA ACCEL bomba",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6077": {
      "kind": "sensor",
      "sensor_label": "4X_V",
      "plane": 4,
      "direction": "X",
      "sensor_type": "velocity",
      "location": "Gearbox",
      "variable": "4XV VEL starter",
      "metric": "Direct",
      "unit": "mm/s rms",
      "encoding": "float32"
    },
    "6079": {
      "kind": "diagnostic",
      "sensor_label": "4X_V",
      "variable": "4XV VEL starter",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6081": {
      "kind": "sensor",
      "sensor_label": "4X_A",
      "plane": 4,
      "direction": "X",
      "sensor_type": "accelerometer",
      "location": "Gearbox",
      "variable": "4XA ACCEL starter",
      "metric": "Direct",
      "unit": "g rms",
      "encoding": "float32"
    },
    "6083": {
      "kind": "diagnostic",
      "sensor_label": "4X_A",
      "variable": "4XA ACCEL starter",
      "metric": "BiasVoltage",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6085": {
      "kind": "sensor",
      "sensor_label": "4Y_D",
      "plane": 4,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "Gearbox",
      "variable": "4YD Gearbox",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6087": {
      "kind": "diagnostic",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6089": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6091": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6093": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6095": {
      "kind": "vector",
      "sensor_label": "4Y_D",
      "variable": "4YD Gearbox",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6097": {
      "kind": "sensor",
      "sensor_label": "4X_D",
      "plane": 4,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "Gearbox",
      "variable": "4XD Gearbox",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6099": {
      "kind": "diagnostic",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6101": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6103": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6105": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6107": {
      "kind": "vector",
      "sensor_label": "4X_D",
      "variable": "4XD Gearbox",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6133": {
      "kind": "sensor",
      "sensor_label": "5Y_D",
      "plane": 5,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "GEN DE",
      "variable": "5YD GEN DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6135": {
      "kind": "diagnostic",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6137": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6139": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6141": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6143": {
      "kind": "vector",
      "sensor_label": "5Y_D",
      "variable": "5YD GEN DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6145": {
      "kind": "sensor",
      "sensor_label": "5X_D",
      "plane": 5,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "GEN DE",
      "variable": "5XD GEN DE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6147": {
      "kind": "diagnostic",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6149": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6151": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6153": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6155": {
      "kind": "vector",
      "sensor_label": "5X_D",
      "variable": "5XD GEN DE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6157": {
      "kind": "sensor",
      "sensor_label": "6Y_D",
      "plane": 6,
      "direction": "Y",
      "sensor_type": "proximity",
      "location": "GEN NDE",
      "variable": "6YD GEN NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6159": {
      "kind": "diagnostic",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6161": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6163": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6165": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6167": {
      "kind": "vector",
      "sensor_label": "6Y_D",
      "variable": "6YD GEN NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6169": {
      "kind": "sensor",
      "sensor_label": "6X_D",
      "plane": 6,
      "direction": "X",
      "sensor_type": "proximity",
      "location": "GEN NDE",
      "variable": "6XD GEN NDE",
      "metric": "Direct",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6171": {
      "kind": "diagnostic",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "Gap",
      "unit": "V DC",
      "encoding": "float32"
    },
    "6173": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "1X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6175": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "1X_Phase",
      "unit": "deg",
      "encoding": "float32"
    },
    "6177": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "2X_Ampl",
      "unit": "µm pp",
      "encoding": "float32"
    },
    "6179": {
      "kind": "vector",
      "sensor_label": "6X_D",
      "variable": "6XD GEN NDE",
      "metric": "2X_Phase",
      "unit": "deg",
      "encoding": "float32"
    }
  }
}